# Expert Criticism

Expert criticism highlights quantified failures in land use planning ambiguity, the necessity of binding Power Purchase Agreements from RTE to mitigate schedule risk, and the lack of a concrete strategy for early community engagement which can trigger legal delays.

## Numeric values
- Total footprint target: 161 km² — parameter for physical site constraint.  [explicit | e=5 r=5 | quote: verified]
- Full buildout power target: 9 GW — primary long-term capacity ceiling.  [explicit | e=5 r=5 | quote: verified]
- Phase 0 feasibility/site control budget maximum: €750M — input for initial capital outlay.  [explicit | e=5 r=4 | quote: verified]
- Phase 1 budget minimum (500 MW-1 GW): €5B — input for initial CAPEX.  [explicit | e=5 r=5 | quote: unverified]
- Phase 1 budget maximum (500 MW-1 GW): €10B — input for initial CAPEX.  [explicit | e=5 r=5 | quote: unverified]
- Phase 1 power range minimum: 500 MW — capacity trigger for expansion readiness.  [explicit | e=5 r=4 | quote: unverified]

## Load-bearing assumptions
- Hyper-dense land use model reserves 80% of total footprint as non-buildable buffer.  [explicit | e=5 r=5 | quote: verified]
- Phase 1 (500 MW commercial) must operate without sovereign classification until DGSI agreement.  [explicit | e=5 r=5 | quote: verified]
- Phase 1 power scope relies only on a non-binding RTE hosting consultation response.  [explicit | e=5 r=5 | quote: verified]
- Phase 2 expansion commits require 60% of next tranche capacity under take-or-pay contracts.  [explicit | e=4 r=5 | quote: verified]
- Anchor tenants will honor the 60% take-or-pay commitment required for Phase 2 expansion FID.  [explicit | e=4 r=4 | quote: verified]
- Local workforce mandate requires 75% of non-specialized labor hours to be local apprentices.  [explicit | e=4 r=3 | quote: verified]

## Gates and thresholds
- If anchor tenants have not signed commitments covering 50% of the next tranche, then there is no FID for expansion.  [explicit | e=5 r=5 | quote: verified]
- If power reliability, PUE, water, security, and community targets are not met, then do not expand beyond Phase 1 capacity.  [explicit | e=5 r=5 | quote: verified]
- If anchor tenants have not signed commitments covering 30% of the next tranche, then there is no FID for expansion.  [explicit | e=5 r=5 | quote: verified]
- If Phase 1 power, land, water, fiber, and social license are not credible, then proceed only if Phase 0 is passed.  [explicit | e=5 r=4 | quote: verified]
- If tenant commitments exceed 60% of the next tranche, then secure lower syndicated debt for expansion.  [explicit | e=4 r=4 | quote: verified]
- If demand, grid capacity, financing, and permits remain strong, then reach 9 GW capacity only by Year 15+.  [explicit | e=5 r=4 | quote: unverified]

## Risks and shocks
- RTE / Grid Confirmation Failure: Inability to secure binding 3 GW capacity before Phase 1 FID leads to schedule risk.  [stress_test | e=4 r=5 | quote: verified]
- Judicial challenges to the fragmented land assembly if the 80% buffer model is legally contested: halt construction momentum.  [stress_test | e=4 r=5 | quote: verified]
- Operational/Security Failure: Failure to physically isolate Phase 1 commercial load from future sovereign zone leads to premium revenue loss.  [stress_test | e=4 r=4 | quote: verified]
- Technical PUE Risk: Inability to maintain PUE of 1.20 during initial 1 GW deployment on brownfield sites.  [stress_test | e=3 r=4 | quote: verified]
- Financial overrun due to uncosted holding costs for the permanent and reserve buffer land: budget increase above expected Phase 1 CAPEX.  [stress_test | e=3 r=4 | quote: verified]
- Protracted DGSI/ANSSI vetting delays access to premium sovereign revenue streams beyond Year 3.  [stress_test | e=3 r=3 | quote: verified]

## Missing data to estimate
- Absolute cost (EUR) for 128.8 km² land buffer holding over 18 months — estimate annual property tax and maintenance.  [missing | e=1 r=5 | quote: verified]
- Required time (months) RTE needs for transmission upgrades following collateral payment for 3 GW connection — estimate required lead time after funding gate.  [missing | e=1 r=5 | quote: unverified]
- Total annual revenue benchmark (EUR) needed to stress-test the 60% take-or-pay commitment threshold — estimate total relevant market size.  [missing | e=1 r=5 | quote: unverified]
- Cost multiplier (EUR/USD) for Phase 1 hardware procurement without full 70% forward hedging coverage — estimate residual unhedged spend exposure.  [missing | e=1 r=4 | quote: unverified]
- Minimum local employment percentage required to secure rapid positive social license sign-off from the Prefect — estimate social license negotiation floor.  [missing | e=1 r=4 | quote: unverified]
- Estimated initial staffing cost (EUR/month per FTE) for the local workforce retraining program — estimate operational overhead input for initial years.  [missing | e=1 r=3 | quote: unverified]
