# Premortem

This section outlines ten specific strategic decisions with quantified levers and trade-offs, providing the core potential failure modes for process simulation, and identifies nine specific, quantifiable assumptions whose failure triggers act as direct kill-switches for project viability or schedule adherence.

## Numeric values
- Campus target power capacity: 9 GW — absolute physical ceiling for sizing power/grid models  [explicit | e=5 r=5 | quote: verified]
- Total contiguous land parcel target: 161 km² — defines the scope of land assembly challenge  [explicit | e=5 r=5 | quote: verified]
- Phase 2 contracted capacity threshold: 3 GW — gates Phase 1 construction financing  [explicit | e=4 r=5 | quote: verified]
- Minimum take-or-pay commitment threshold for expansion gate: 60% — financial gate for Phase 2 FID  [explicit | e=4 r=5 | quote: verified]
- Projected maximum cost for 9 GW buildup: €100B — ceiling for total CAPEX exposure  [explicit | e=4 r=5 | quote: verified]
- Hyper-dense model buildable area limit: 30 km² — effective hard constraint on immediate physical build  [explicit | e=4 r=5 | quote: verified]

## Load-bearing assumptions
- Phase 1 builds on non-binding RTE consultation, deferring large grid CAPEX until Phase 2.  [explicit | e=5 r=5 | quote: verified]
- Phase 2 power expansion FID triggers contingent on 60% take-or-pay commitment achievement.  [explicit | e=4 r=5 | quote: verified]
- Buildable area constrained to 30 km² via hyper-dense model, sacrificing 80% of land for buffers.  [explicit | e=4 r=5 | quote: verified]
- Phase 1 target operational PUE ceiling must be maintained at 1.20 or less.  [explicit | e=4 r=4 | quote: verified]
- Initial 500 MW load remains commercial-only until sovereign security protocols are formally signed off.  [explicit | e=4 r=4 | quote: verified]
- Local workforce mandate requires 75% of non-specialized labor hours be filled by in-region apprentices.  [explicit | e=4 r=4 | quote: verified]

## Gates and thresholds
- If binding transmission allocation for Phase 2 (3 GW) is not secured prior to Phase 1 construction financing, then construction cadence is jeopardized.  [explicit | e=4 r=5 | quote: verified]
- If the take-or-pay commitment threshold for Phase 2 expansion is less than 60%, then speed is prioritized over lower syndicated debt rates.  [explicit | e=4 r=5 | quote: verified]
- If the buildable area is constrained below 30 km² long-term, then the 9 GW target cannot be met.  [explicit | e=4 r=5 | quote: verified]
- If a formal DGSI/ANSSI agreement is not signed before Phase 1 Power FID, then access to premium state revenue streams is jeopardized.  [explicit | e=4 r=5 | quote: verified]
- If initial commercial leasing acceptance is below 30% commitment for the next tranche, then expansion financing is at material risk.  [explicit | e=4 r=4 | quote: verified]
- If PUE exceeds 1.25 (a 0.05 miss from target), then anchor tenant contract compliance may be violated.  [derived | e=4 r=4 | quote: verified]

## Risks and shocks
- Failure to secure binding PPA risks stranding €1B–€2B Phase 0/1 capital if tenants withdraw.  [stress_test | e=4 r=5 | quote: verified]
- Premature 9 GW power commitment risks substantial sunk costs in grid studies and rights-of-way.  [stress_test | e=4 r=5 | quote: verified]
- If EUR depreciates >10% vs. USD, hardware costs inflate by €8B–€15B on the full 9 GW budget.  [stress_test | e=4 r=4 | quote: verified]
- If sovereign security review is a post-Phase 1 milestone, revenue is delayed due to extended clearance timeline.  [stress_test | e=4 r=4 | quote: verified]
- If land assembly forces single monolithic parcel, schedule delays up to multi-year litigation result.  [stress_test | e=4 r=4 | quote: verified]
- Proceeding expansion based on soft LOIs risks stranded fixed power capacity if anchor tenants retract.  [stress_test | e=4 r=4 | quote: verified]

## Missing data to estimate
- Total cost of Phase 1 CAPEX in EUR — needed to calculate the 15% threshold for land holding cost risk.  [missing | e=1 r=5 | quote: unverified]
- Duration in months/years for RTE transmission upgrade completion following collateral payment commitment — derived via expert consultation timeline.  [missing | e=1 r=5 | quote: unverified]
- Annual holding cost per hectare in EUR/ha/year for non-buildable industrial land in Hauts-de-France — derived via local tax benchmarking.  [missing | e=1 r=5 | quote: unverified]
- Minimum required IRR percentage for Heat Reuse off-take contracts to cover OpEx plus two percent margin — needed for Decision 6 viability.  [missing | e=1 r=4 | quote: unverified]
- Average monthly or annual cost per local apprentice/trainee in EUR for specialized skills uplift programs — needed to budget the 75% mandate premium.  [missing | e=1 r=4 | quote: unverified]
- Total guaranteed USD-denominated hardware procurement budget in USD — needed to calculate the full Eur/USD FX exposure impact.  [missing | e=1 r=4 | quote: unverified]
